<!DOCTYPE html>
<html lang="en-GB">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>What good fire alarm documentation looks like — Dalmatian Fire Safety</title>
<meta name="description" content="A compliant fire alarm system isn't just the equipment — it's the paperwork. What BS 5839-1 expects to see: certificates, the logbook, a zone plan, and servicing evidence.">
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32x32.png">
<link rel="icon" type="image/png" sizes="16x16" href="/favicon-16x16.png">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:title" content="What good fire alarm documentation looks like — Dalmatian Fire Safety">
<meta property="og:description" content="A compliant fire alarm system isn't just the equipment — it's the paperwork. What BS 5839-1 expects to see: certificates, the logbook, a zone plan, and servicing evidence.">
<meta property="og:url" content="https://dalmatianfiresafety.co.uk/articles/fire-alarm-documentation.html">
<meta property="og:image" content="https://dalmatianfiresafety.co.uk/logo.png">
<meta property="og:site_name" content="Dalmatian Fire Safety">
<meta property="og:locale" content="en_GB">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="What good fire alarm documentation looks like — Dalmatian Fire Safety">
<meta name="twitter:description" content="A compliant fire alarm system isn't just the equipment — it's the paperwork. What BS 5839-1 expects to see: certificates, the logbook, a zone plan, and servicing evidence.">
<meta name="twitter:image" content="https://dalmatianfiresafety.co.uk/logo.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo+Expanded:wght@600;700&family=Public+Sans:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=swap" rel="stylesheet">
<link rel="stylesheet" href="../styles.css?v=3">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "What good fire alarm documentation looks like",
  "author": { "@type": "Person", "name": "Raphael Whitmore", "honorificSuffix": "TIFSM" },
  "publisher": { "@type": "Organization", "name": "Dalmatian Fire Safety" }
}
</script>
</head>
<body>

<a class="skip-link" href="#main">Skip to content</a>

<header class="site-header">
  <div class="wrap header-row">
    <a href="../index.html" class="wordmark">
      <img src="../logo.png" alt="Dalmatian Fire Safety logo" class="wordmark-logo">
      <span class="wordmark-text">Dalmatian<span class="wordmark-sub">Fire Safety</span></span>
    </a>
    <nav class="site-nav" aria-label="Primary">
      <a href="../index.html">Home</a>
      <a href="../services.html">Services</a>
      <a href="../about.html">About</a>
      <a href="../articles.html" aria-current="page">Articles</a>
      <a href="../contact.html" class="nav-cta">Contact</a>
    </nav>
  </div>
</header>

<main id="main">
  <div class="wrap article-body">
    <a href="../articles.html" class="back-link">← All articles</a>
    <p class="article-meta">Fire alarms — Documentation</p>
    <h1>What good fire alarm documentation looks like</h1>

    <p>A compliant fire alarm system isn't just the equipment. It's the paperwork that goes with it. When a system is inspected as part of a fire risk assessment, this is what's checked.</p>

    <figure class="article-figure">
      <img src="fire-alarm-panel.jpg" alt="A fire alarm control panel and zone plan mounted on a wall in a converted block of flats">
      <figcaption>A fire alarm panel with its zone plan displayed alongside it — exactly where it should be.</figcaption>
    </figure>

    <h2>Certificates</h2>
    <p>BS 5839-1 sets out certificates for each stage: design, installation, commissioning, and acceptance. A servicing certificate should be issued after every maintenance visit, and a modification or extension certificate whenever the system changes. Each certificate should state who did the work, what it covers, and any variations from the standard.</p>

    <h2>The logbook</h2>
    <p>Kept on site, the logbook should record:</p>
    <ul>
      <li>The names of those managing fire safety</li>
      <li>Contact details for the installer, maintainer, and any monitoring service</li>
      <li>Every test, fire signal, and false alarm, with date, time, and zone</li>
      <li>All faults and remedial work</li>
      <li>Any agreed variations from BS 5839-1, cross-referenced to the relevant clause</li>
    </ul>

    <h2>A zone plan</h2>
    <p>A diagram showing the building's zones, displayed at or near the control panel, so anyone responding to an alarm can locate the fire. Responsibility for producing the zone plan is often left undefined between designer, installer, and commissioning engineer — a common reason it's missing at handover. It should be assigned to a specific party at the planning stage.</p>
    <div class="why-note">
      <p class="note-label">Unacceptable variation</p>
      <p>A missing zone plan is treated as an unacceptable variation. This applies to premises in which there is more than a single zone on any storey, and where people sleep.</p>
    </div>

    <h2>Servicing evidence</h2>
    <p>Weekly call point testing by the Responsible Person, plus a full inspection and test at least every six months by a competent person, in line with BS 5839-1.</p>

    <h2>Why it matters</h2>
    <p>A fire safety enforcement officer can request this evidence at any time. A system that appears to work but has no paperwork, missing variations, or an out-of-date logbook may not be considered suitable and sufficient under the Regulatory Reform (Fire Safety) Order 2005.</p>

    <p class="article-disclaimer">This article is for general information only and doesn't constitute a fire risk assessment. Every system and building is different — the specifics of yours will be confirmed on inspection.</p>

    <div class="article-cta">
      <p>Want your fire alarm documentation checked?</p>
      <a href="../contact.html" class="btn btn-primary">Get in touch</a>
    </div>

  </div>
</main>

<footer class="site-footer">
  <div class="wrap footer-row">
    <p>Dalmatian Fire Safety — Enfield and North London</p>
    <nav aria-label="Footer">
      <a href="../services.html">Services</a>
      <a href="../about.html">About</a>
      <a href="../areas-covered.html">Areas covered</a>
      <a href="../articles.html">Articles</a>
      <a href="../contact.html">Contact</a>
      <a href="../reviews.html">Leave a review</a>
    </nav>
  </div>
</footer>

</body>
</html>
